within IDEAS.Electrical;
package Utilities "Package with models and functions that are used by other models"
  extends Modelica.Icons.Package;


annotation (
preferredView="info", Documentation(info="<html>
<p>
This package contains utility models and functions.
</p>
</html>", revisions="<html>
<ul>
<li>
Aug 28, 2014, by Marco Bonvini:<br/>
Added documentation.
</li>
</ul>
</html>"),
Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
    Polygon(
      origin={1.3835,-4.1418},
      rotation=45.0,
      fillColor={64,64,64},
      pattern=LinePattern.None,
      fillPattern=FillPattern.Solid,
      points={{-15.0,93.333},{-15.0,68.333},{0.0,58.333},{15.0,68.333},{15.0,93.333},{20.0,93.333},{25.0,83.333},{25.0,58.333},{10.0,43.333},{10.0,-41.667},{25.0,-56.667},{25.0,-76.667},{10.0,-91.667},{0.0,-91.667},{0.0,-81.667},{5.0,-81.667},{15.0,-71.667},{15.0,-61.667},{5.0,-51.667},{-5.0,-51.667},{-15.0,-61.667},{-15.0,-71.667},{-5.0,-81.667},{0.0,-81.667},{0.0,-91.667},{-10.0,-91.667},{-25.0,-76.667},{-25.0,-56.667},{-10.0,-41.667},{-10.0,43.333},{-25.0,58.333},{-25.0,83.333},{-20.0,93.333}}),
    Polygon(
      origin={10.1018,5.218},
      rotation=-45.0,
      fillColor={255,255,255},
      fillPattern=FillPattern.Solid,
      points={{-15.0,87.273},{15.0,87.273},{20.0,82.273},{20.0,27.273},{10.0,17.273},{10.0,7.273},{20.0,2.273},{20.0,-2.727},{5.0,-2.727},{5.0,-77.727},{10.0,-87.727},{5.0,-112.727},{-5.0,-112.727},{-10.0,-87.727},{-5.0,-77.727},{-5.0,-2.727},{-20.0,-2.727},{-20.0,2.273},{-10.0,7.273},{-10.0,17.273},{-20.0,27.273},{-20.0,82.273}})}));
end Utilities;
