within IDEAS.Fluid.Chillers.ModularReversible;
package Examples "Collection of models that illustrate model use and test models"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://IDEAS.Fluid.Chillers.ModularReversible\">
IDEAS.Fluid.Chillers.ModularReversible</a>.
</p>
</html>"));
end Examples;
