within IDEAS.Fluid.Movers;
package UsersGuide "User's Guide"
  extends Modelica.Icons.Information;
  annotation (preferredView="info",
  Documentation(info="<html>
<p>
This package contains models for fans and pumps (movers).
The same models can be used for fans or pumps.
</p>

<h4>Model description</h4>
<p>
The models consider the pressure rise, flow rate, speed, power consumption, and
heat dissipation based on the user's specification.
They can take pressure rise (head), mass flow rate, or speed (absolute or relative)
as control signal, and compute resulting quantities based on user-provided
performance curves.
</p>
<p>
While the models in the package
<a href=\"modelica://IDEAS.Fluid.Movers\">IDEAS.Fluid.Movers</a>
allow full customization,
preconfigured models that use the same underlying physical equations
are available in the package
<a href=\"modelica://IDEAS.Fluid.Movers.Preconfigured\">
IDEAS.Fluid.Movers.Preconfigured</a>.
The models in
<a href=\"modelica://IDEAS.Fluid.Movers\">IDEAS.Fluid.Movers</a>
can also be parameterized with the data records from
<a href=\"modelica://IDEAS.Fluid.Movers.Data\">
IDEAS.Fluid.Movers.Data</a>.
</p>

<p>A detailed description of the fan and pump models can be
found in
<a href=\"modelica://IDEAS/Resources/Images/Fluid/Movers/UsersGuide/2013-IBPSA-Wetter.pdf\">Wetter (2013)</a>.
The models are implemented as described in this paper, except
that equation (20) is no longer used. The reason is that
the transition (24) caused the derivative
</p>
<p align=\"center\" style=\"font-style:italic;\">
 d &Delta;p(r(t), V(t)) &frasl; d r(t)
</p>
<p>
to have an inflection point in the regularization region
<i>r(t) &isin; (&delta;/2, &delta;)</i>.
This caused some models to not converge.
To correct this, for <i>r(t) &lt; &delta;</i>,
the term <i>V(t) &frasl; r(t)</i> in (16)
has been modified so that (16) can be used for any
value of <i>r(t)</i>.
</p>
<p>
Below, the models are briefly described.
</p>
<h5>Performance data</h5>
<p>
The models use
performance curves that compute pressure rise,
electrical power draw and efficiency as a function
of the volume flow rate and the speed.
The following performance curves are implemented:
</p>
<table summary=\"summary\" border=\"1\" cellspacing=\"0\" cellpadding=\"2\" style=\"border-collapse:collapse;\">
<tr>
<th>Independent variable</th>
<th>Dependent variable</th>
<th>Record for performance data</th>
<th>Function</th>
</tr>
<tr>
<td>Volume flow rate</td>
<td>Pressure</td>
<td><a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParameters\">
flowParameters</a></td>
<td><a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.pressure\">
pressure</a></td>
</tr>
<tr>
<td>Volume flow rate</td>
<td>Efficiency<br/>
    (hydraulic or motor)</td>
<td><a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters\">
efficiencyParameters</a></td>
<td><a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiency\">
efficiency</a></td>
</tr>
<tr>
<td>Motor part load ratio</td>
<td>Motor efficiency*</td>
<td><a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters_yMot\">
efficiencyParameters_yMot</a></td>
<td><a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiency_yMot\">
efficiency_yMot</a></td>
</tr>
<tr>
<td>Volume flow rate</td>
<td>Power**</td>
<td><a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.powerParameters\">
powerParameters</a></td>
<td><a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.power\">
power</a></td>
</tr>
</table>
<p>
Notes (applicable to
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_dp\">
IDEAS.Fluid.Movers.FlowControlled_dp</a>
and
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>):
</p>
<ul>
<li>
* The models will ignore this record if the nominal motor power is not provided
and cannot be estimated from the pressure curve. This is because calculating the
motor part load ratio requires knowing the nominal power.
</li>
<li>
** The models will ignore this record if the pressure curve is not provided
and the speed is unknown. This is because the models wouldn't be able
to compute the elctrical power correctly using similarity laws without speed.
In this case the user should consider using the preconfigured mover models in
<a href=\"modelica://IDEAS.Fluid.Movers.Preconfigured\">
IDEAS.Fluid.Movers.Preconfigured</a>
which will auto-populate a pressure curve from nominal flow rate and pressure.
</li>
</ul>
<p>
These performance curves are implemented in
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics</a>,
and are used in the performance records in the package
<a href=\"modelica://IDEAS.Fluid.Movers.Data\">
IDEAS.Fluid.Movers.Data</a>.
The package
<a href=\"modelica://IDEAS.Fluid.Movers.Data\">
IDEAS.Fluid.Movers.Data</a>
contains different data records.
</p>
<h5>Models that use performance curves for pressure rise</h5>
<p>
The model
<a href=\"modelica://IDEAS.Fluid.Movers.SpeedControlled_y\">
IDEAS.Fluid.Movers.SpeedControlled_y</a>
takes as an input a control signal between <i>0</i> and <i>1</i>.
From this input and the current flow rate,
they compute the pressure rise.
This pressure rise is computed using a user-provided list of operating points that
defines the fan or pump curve at full speed.
For other speeds, similarity laws are used to scale the performance curves, as
described in
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.pressure\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics.pressure</a>.
</p>

<p>
For example, suppose a pump needs to be modeled whose pressure versus flow relation crosses, at
full speed, the points shown in the table below.
</p>
  <table summary=\"summary\" border=\"1\" cellspacing=\"0\" cellpadding=\"2\" style=\"border-collapse:collapse;\">
  <tr>
      <th>Volume flow rate [m<sup>3</sup>&frasl;s] </th>
      <th>Head [Pa]</th>
    </tr>
    <tr>
      <td>0.0003</td>
      <td>45000</td>
    </tr>
    <tr>
      <td>0.0006</td>
      <td>35000</td>
    </tr>
    <tr>
      <td>0.0008</td>
      <td>15000</td>
    </tr>
  </table>
<p>
Then, a declaration would be
</p>
<pre>
  IDEAS.Fluid.Movers.SpeedControlled_y pum(
    redeclare package Medium = Medium,
    per.pressure(V_flow={0.0003,0.0006,0.0008},
                 dp    ={45,35,15}*1000))
    \"Circulation pump\";
</pre>

<p>
This will model the following pump curve for the pump input signal <code>y=1</code>.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Movers/UsersGuide/pumpCurve.png\"/>
</p>
<p>
See <a href=\"modelica://IDEAS.Fluid.Movers.Validation.PressureCurve\">
IDEAS.Fluid.Movers.Validation.PressureCurve</a>
for a small example that validates the pressure curve specification.
</p>
<h5>Models that directly control the head or the mass flow rate</h5>
<p>
The models <a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_dp\">
IDEAS.Fluid.Movers.FlowControlled_dp</a> and
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>
take as an input the pressure difference or the mass flow rate.
This pressure difference or mass flow rate will be provided by the fan or pump,
i.e., the fan or pump has idealized perfect control and infinite capacity.
Using these models that take as an input the head or the mass flow rate often leads
to smaller system of equations compared to using the models that take
as an input the speed.
The validation model
<a href=\"modelica://IDEAS.Fluid.Movers.Validation.ComparePowerInput\">
IDEAS.Fluid.Movers.Validation.ComparePowerInput</a>
demonstrates that the models with different input signals produce the same
power consumption estimates.
</p>
<p>
These models can be configured for three different control inputs.
For
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_dp\">
IDEAS.Fluid.Movers.FlowControlled_dp</a>,
the head is as follows:
</p>
<ul>
<li>
<p>
If the parameter <code>inputType==IDEAS.Fluid.Types.InputType.Continuous</code>,
the head is <code>dp=dp_in</code>, where <code>dp_in</code> is an input connector.
</p>
</li>
<li>
<p>
If the parameter <code>inputType==IDEAS.Fluid.Types.InputType.Constant</code>,
the head is <code>dp=constantHead</code>, where <code>constantHead</code> is a parameter.
</p>
</li>
<li>
<p>
If the parameter <code>inputType==IDEAS.Fluid.Types.InputType.Stages</code>,
the head is <code>dp=heads</code>, where <code>heads</code> is a
vectorized parameter. For example, if a mover has
two stages and the head of the first stage should be <i>60%</i> of the nominal head
and the second stage equal to <code>dp_nominal</code>, set
<code>heads={0.6, 1}*dp_nominal</code>.
Then, the mover will have the following heads:
</p>
  <table summary=\"summary\" border=\"1\" cellspacing=\"0\" cellpadding=\"2\" style=\"border-collapse:collapse;\">
  <tr>
      <th>input signal <code>stage</code></th>
      <th>Head [Pa]</th>
    </tr>
    <tr>
      <td>0</td>
      <td>0</td>
    </tr>
    <tr>
      <td>1</td>
      <td>0.6*dp_nominal</td>
    </tr>
    <tr>
      <td>2</td>
      <td>dp_nominal</td>
    </tr>
</table>
</li>
</ul>
<p>
Similarly, for
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>,
the mass flow rate is as follows:
</p>
<ul>
<li>
<p>
If the parameter <code>inputType==IDEAS.Fluid.Types.InputType.Continuous</code>,
the mass flow rate is <code>m_flow=m_flow_in</code>, where <code>m_flow_in</code> is an input connector.
</p>
</li>
<li>
<p>
If the parameter <code>inputType==IDEAS.Fluid.Types.InputType.Constant</code>,
the mass flow rate is <code>m_flow=constantMassFlowRate</code>, where <code>constantMassFlowRate</code> is a parameter.
</p>
</li>
<li>
<p>
If the parameter <code>inputType==IDEAS.Fluid.Types.InputType.Stages</code>,
the mass flow rate is <code>m_flow=massFlowRates</code>, where <code>massFlowRates</code> is a
vectorized parameter. For example, if a mover has
two stages and the mass flow rate of the first stage should be <i>60%</i> of the nominal mass flow rate
and the second stage equal to <code>m_flow_nominal</code>, set
<code>massFlowRates={0.6, 1}*m_flow_nominal</code>.
Then, the mover will have the following mass flow rates:
</p>
  <table summary=\"summary\" border=\"1\" cellspacing=\"0\" cellpadding=\"2\" style=\"border-collapse:collapse;\">
  <tr>
      <th>input signal <code>stage</code></th>
      <th>Mass flow rates [kg/s]</th>
    </tr>
    <tr>
      <td>0</td>
      <td>0</td>
    </tr>
    <tr>
      <td>1</td>
      <td>0.6*m_flow_nominal</td>
    </tr>
    <tr>
      <td>2</td>
      <td>m_flow_nominal</td>
    </tr>
</table>
</li>
</ul>
<p>
These two models do not need to use a performance curve for the flow
characteristics.
The reason is that</p>
<ul>
<li>
for given pressure rise (or mass flow rate), the mass flow rate (or pressure rise)
is computed from the flow resistance of the duct or piping network, and
</li>
<li>
at zero pressure difference, solving for the flow rate and the revolution leads to a singularity.
</li>
</ul>
<p>
However, the computation of the electrical power consumption
requires the mover speed to be known
and the computation of the mover speed requires the performance
curves for the flow and efficiency/power characteristics.
Therefore these performance curves do need to be provided
if the user desires a correct electrical power computation.
If the curves are not provided, a simplified computation is used,
where the efficiency curve is used and assumed to be correct for all speeds.
This loss of accuracy has the advantage that it allows to use the
mover models without requiring flow and efficiency/power characteristics.
</p>
<p>
The model <a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_dp\">
IDEAS.Fluid.Movers.FlowControlled_dp</a>
has an option to control the mover such
that the pressure difference set point is obtained
across two remote points in the system.
To use this functionality
parameter <code>prescribeSystemPressure</code> has
to be enabled and a differential pressure measurement
must be connected to
the pump input <code>dpMea</code>.
This functionality is demonstrated in
<a href=\"modelica://IDEAS.Fluid.Movers.Validation.FlowControlled_dpSystem\">
IDEAS.Fluid.Movers.Validation.FlowControlled_dpSystem</a>.
</p>
<p>
The models <a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_dp\">
IDEAS.Fluid.Movers.FlowControlled_dp</a> and
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>
both have a parameter <code>m_flow_nominal</code>. For
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>, this parameter
is used for convenience to set a default value for the parameters
<code>constantMassFlowRate</code> and
<code>massFlowRates</code>.
For both models, the value is also used for the following:
</p>

<ul>
<li>
To compute the
size of the fluid volume that can be used to approximate the
inertia of the mover if the energy dynamics is selected to be dynamic.
</li>
<li>
To compute a default pressure curve if no pressure curve has been specified
in the record <code>per.pressure</code>.
The default pressure curve is the line that intersects
<code>(dp, V_flow) = (dp_nominal, 0)</code> and
<code>(dp, V_flow) = (m_flow_nominal/rho_default, 0)</code>.
</li>
<li>
To regularize the equations near zero flow rate to ensure a numerically
robust model.
</li>
</ul>
<p>
However, otherwise <code>m_flow_nominal</code> does not affect the mass flow rate of the mover as
the mass flow rate is determined by the input signal or the above explained parameters.
</p>

<h5>Electrical power consumption</h5>
<p>
All models compute the motor power draw <i>P<sub>ele</sub></i>,
the hydraulic power input <i>W&#775;<sub>hyd</sub></i>, the flow work
<i>W&#775;<sub>flo</sub></i> and the heat dissipated into the medium
<i>Q&#775;</i>. Based on the first law, the flow work is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  W&#775;<sub>flo</sub> = | V&#775; &Delta;p |,
</p>
<p>
where <i>V&#775;</i> is the volume flow rate and
<i>&Delta;p</i> is the pressure rise.
In order to prevent the model from producing negative mover power
when either the flow rate or pressure rise is forced to be negative,
the flow work <i>W&#775;<sub>flo</sub></i> is constrained to be non-negative.
The regularisation starts around 0.01% of the characteristic maximum power
<i>W&#775;<sub>max</sub> = V&#775;<sub>max</sub> &Delta;p<sub>max</sub></i>.
See discussions and an example of this situation in
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1621\">IBPSA, #1621</a>.
</p>
<p>
The heat dissipated into the medium is as follows:
If the motor is cooled by the fluid, as indicated by
<code>per.motorCooledByFluid=true</code>, then the heat dissipated into the medium is
</p>
<p align=\"center\" style=\"font-style:italic;\">
Q&#775; = P<sub>ele</sub> - W&#775;<sub>flo</sub>.
</p>

<p>
If <code>per.motorCooledByFluid=false</code>, then the motor is outside the fluid stream,
and only the shaft, or hydraulic, work <i>W&#775;<sub>hyd</sub></i> enters the thermodynamic
control volume. Hence,
</p>
<p align=\"center\" style=\"font-style:italic;\">
Q&#775; = W&#775;<sub>hyd</sub> - W&#775;<sub>flo</sub>.
</p>
<p>The efficiencies are defined as</p>
<p align=\"center\" style=\"font-style:italic;\">
&eta; = W&#775;<sub>flo</sub> &frasl; P<sub>ele</sub> = &eta;<sub>hyd</sub> &nbsp; &eta;<sub>mot</sub> <br/>
&eta;<sub>hyd</sub> = W&#775;<sub>flo</sub> &frasl; W&#775;<sub>hyd</sub> <br/>
&eta;<sub>mot</sub> = W&#775;<sub>hyd</sub> &frasl; P<sub>ele</sub> <br/>
</p>
<p>where
<i>&eta;</i> is the total efficiency,
<i>&eta;<sub>hyd</sub></i> is the hydraulic efficiency, and
<i>&eta;<sub>mot</sub></i> is the motor efficiency.
From the definition one has
</p>
<p align=\"center\" style=\"font-style:italic;\">
<i>&eta; = &eta;<sub>hyd</sub> &nbsp; &eta;<sub>mot</sub></i>.
</p>

<h5>Hydraulic efficiency</h5>
<p>
The following options are used to specify how <i>&eta;<sub>hyd</sub></i>
is computed.
</p>
<ul>
<li>
<code>Efficiency_VolumeFlowRate</code> -
The user provides an array of <i>&eta;<sub>hyd</sub></i> vs. <i>V&#775;</i>.
If the array has only one element, <i>&eta;<sub>hyd</sub></i> is considered
constant. If the array has more than one element, the efficiency is interpolated
or extrapolated using
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiency\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiency</a>.
</li>
<li>
<code>Power_VolumeFlowRate</code> -
The user provides an array of <i>W&#775;<sub>hyd</sub></i> vs. <i>V&#775;</i>.
The power is interpolated or extrapolated using
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.power\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics.power</a>.
<i>&eta;<sub>hyd</sub></i> is then computed from <i>W&#775;<sub>hyd</sub></i>.
</li>
<li>
<b><code>EulerNumber</code> (default 1)</b> -
The model uses a triple <i>(&eta;<sub>hyd</sub>, V&#775;, &Delta;p)</i>
corresponding to the operating point at which the peak efficiency is attained.
It computes <i>&eta;<sub>hyd</sub></i> and <i>W&#775;<sub>hyd</sub></i>
using the package
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Euler\">
IDEAS.Fluid.Movers.BaseClasses.Euler</a>.
The model finds <i>&eta;<sub>hyd</sub></i> by evaluating the following correlation:
<br/>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Movers/BaseClasses/Euler/eulerCorrelation.svg\"/>
<br/>
</p>
where <i>x=log10(Eu &frasl; Eu<sub>p</sub>)</i>,
with the subscript <i>p</i> denoting the condition where
the mover is operating at peak efficiency.
The Euler number is defined as
<br/>
<p align=\"center\" style=\"font-style:italic;\">
Eu=(pressure forces)/(inertial forces)
</p>
from which one can derive the ratio of Euler numbers as<br/>
<p align=\"center\" style=\"font-style:italic;\">
Eu &frasl; Eu<sub>p</sub>
=(&Delta;p &frasl; V&#775;<sup>2</sup>)
&frasl; (&Delta;p<sub>p</sub> &frasl; V&#775;<sub>p</sub><sup>2</sup>).
</p>
<p>
The peak point can be provided directly by the user or computed by calling
the function
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Euler.getPeak\">
IDEAS.Fluid.Movers.BaseClasses.Euler.getPeak</a>.
This function finds the peak point when both pressure and power curves are provided.
When only the pressure curve is available, the function estimates the peak point to be at
<i>V&#775;=V&#775;<sub>max</sub> &frasl; 2</i>.
Examples:
</p>
<ul>
<li>
<a href=\"modelica://IDEAS.Fluid.Movers.Examples.StaticReset\">
IDEAS.Fluid.Movers.Examples.StaticReset</a>
specifies the peak point directly.
</li>
<li>
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Validation.EulerComparison\">
IDEAS.Fluid.Movers.BaseClasses.Validation.EulerComparison</a>
implicitly calls the function when
<a href=\"modelica://IDEAS.Fluid.Movers.Data.Generic\">
IDEAS.Fluid.Movers.Data.Generic</a>
is instantiated.
</li>
</ul>
<p>
For simplicity, the implementation does not directly use this method to estimate
<i>&eta;<sub>hyd</sub></i> at any operation point.
Rather, it only computes a power curve at nominal speed and then uses similarity
laws to estimate power at reduced speeds.
Because the Euler number method does not account for the efficiency
degradation along any curve <i>&Delta;p=kV&#775;<sup>2</sup></i>,
these two methods are equivalent.
See the documentation of
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Euler.power\">
IDEAS.Fluid.Movers.BaseClasses.Euler.power</a>
for more details.
Also see
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Validation.EulerReducedSpeed\">
IDEAS.Fluid.Movers.BaseClasses.Validation.EulerReducedSpeed</a>
for demonstration.
</p>
<p>
For more information on the Euler number method, see the documentation of
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Euler.correlation\">
IDEAS.Fluid.Movers.BaseClasses.Euler.correlation</a>,
<a href=\"https://energyplus.net/assets/nrel_custom/pdfs/pdfs_v9.6.0/EngineeringReference.pdf\">
EnergyPlus 9.6.0 Engineering Reference</a>
chapter 16.4 equations 16.209 through 16.218, and
<a href=\"https://2022.american.conference.modelica.org/documents/NA_Modelica_2022_Proceedings.pdf\">
Fu et al. (2022)</a>
</p>
</li>
<li>
<code>NotProvided</code> (default 2) - The information of this efficiency item is not provided.
The model uses a constant value <i>&eta;<sub>hyd</sub>=0.7</i>.
</li>
</ul>

<p>
These options are validated in
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Validation.HydraulicEfficiencyMethods\">
IDEAS.Fluid.Movers.BaseClasses.Validation.HydraulicEfficiencyMethods</a> and
<a href=\"modelica://IDEAS.Fluid.Movers.Validation.ComparePowerHydraulic\">
IDEAS.Fluid.Movers.Validation.ComparePowerHydraulic</a>.
</p>
<p>
The model uses <code>EulerNumber</code> as the default option
unless a pressure curve is not provided.
In this case, the model overrides it and uses <code>NotProvided</code> instead.
</p>
<p>
The user can use the same options to specify the total efficiency <i>&eta;</i>
instead by setting <code>per.powerOrEfficiencyIsHydraulic=false</code>.
This changes the default constant value to <i>&eta;=0.49</i> and also imposes
an additional constraint of <i>&eta;<sub>hyd</sub> &le; 1</i> to prevent the division
<i>&eta;<sub>hyd</sub> = &eta; &frasl; &eta;<sub>mot</sub></i>
from producing efficiency values larger than one.
This configuration is validated in
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Validation.TotalEfficiencyMethods\">
IDEAS.Fluid.Movers.BaseClasses.Validation.TotalEfficiencyMethods</a> and
<a href=\"modelica://IDEAS.Fluid.Movers.Validation.ComparePowerTotal\">
IDEAS.Fluid.Movers.Validation.ComparePowerTotal</a>.
</p>
<p>
Although the Euler number method is defined for <i>&eta;<sub>hyd</sub></i>,
this implementation applies it also to <i>&eta;</i> and <i>P<sub>ele</sub></i>
as an approximation. The basis is that <i>&eta;<sub>mot</sub></i> is mostly
constant for motors larger than about 3.5 kW or 5 HP except when the motor
part load drops below around 40%, (see the documentation of
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.motorEfficiencyCurve\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics.motorEfficiencyCurve</a>)
which shows that <i>&eta;</i> and <i>&eta;<sub>hyd</sub></i> are roughly linear
to each other for motors of this size.
</p>

<h5>Motor efficiency</h5>
<p>
The following options are used to specify how <i>&eta;<sub>mot</sub></i>
is computed.
</p>
<ul>
<li>
<code>Efficiency_VolumeFlowRate</code> - This is same as the option for
<i>&eta;<sub>hyd</sub></i> with the same name.
</li>
<li>
<code>Efficiency_MotorPartLoadRatio</code> -
The user provides an array of <i>&eta;<sub>mot</sub></i> vs. motor part load ratio
<i>y<sub>mot</sub>=W<sub>hyd</sub> &frasl; P<sub>mot,nominal</sub></i>.
The efficiency is interpolated or extrapolated using
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiency_yMot\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiency_yMot</a>.
See
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Validation.MotorEfficiencyMethods\">
IDEAS.Fluid.Movers.BaseClasses.Validation.MotorEfficiencyMethods</a>
as an example.
</li>
<li>
<b><code>GenericCurve</code> (default 1)</b> -
The user provides the rated motor power <i>P<sub>mot,nominal</sub></i>
and maximum motor efficiency <i>&eta;<sub>mot,max</sub></i>.
The model then uses a generic motor efficiency curve as a function of motor PLR
generated using
<a href=\"Modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.motorEfficiencyCurve\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics.motorEfficiencyCurve</a>.
The <i>&eta;<sub>mot,max</sub></i> is assumed to be 0.7 if not specified by user.
If <i>P<sub>mot,nominal</sub></i> is unspecified, the model estimates it
in the following ways:
<ul>
<li>
If a power curve is provided,
<ul>
<li>
If the curve refers to total electric power <i>P<sub>ele</sub></i>,
<p align=\"center\" style=\"font-style:italic;\">
P<sub>mot,nominal</sub>=
W&#775;<sub>max</sub>,
</p>
where <i>W&#775;<sub>max</sub></i> is the maximum value on the provided power curve.
</li>
<li>
If the curve refers to hydraulic power <i>W&#775;<sub>hyd</sub></i>,
<p align=\"center\" style=\"font-style:italic;\">
P<sub>mot,nominal</sub>=
1.2 &nbsp; W&#775;<sub>max</sub>,
</p>
where the factor <i>1.2</i> accounts for a 20% oversize of the motor.
</li>
</ul>
</li>
<li>
Otherwise, if only a pressure curve is provided,
<p align=\"center\" style=\"font-style:italic;\">
P<sub>mot,nominal</sub>=
1.2 &nbsp; (V&#775;<sub>max</sub> &frasl; 2) &nbsp; (&Delta;p<sub>max</sub> &frasl; 2)
&frasl; &eta;<sub>hyd,p</sub>,
</p>
where the factor <i>1.2</i> also assumes a 20% oversize
and the assumed peak hydraulic efficiency <i>&eta;<sub>hyd,p</sub>=0.7</i>
unless a hydraulic peak value is available in the record.
</li>
</ul>
The model then computes the efficiency the same way as in the option of
<code>Efficiency_MotorPartLoadRatio</code>.
</li>
<li>
<code>NotProvided</code> (default 2) -
The information of this efficiency item is not provided.
The model uses a constant value <i>&eta;<sub>mot</sub>=0.7</i>.
</li>
</ul>
<p>
These options are tested in
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Validation.MotorEfficiencyMethods\">
IDEAS.Fluid.Movers.BaseClasses.Validation.MotorEfficiencyMethods</a>.
</p>
<p>
By default, the model uses the <code>GenericCurve</code> to obtain more accurate
results with variable <i>&eta;<sub>mot</sub></i>. There are two exceptions:
</p>
<ul>
<li>
When neither pressure curve nor nominal motor power is provided,
the model overrides it and uses <code>NotProvided</code> instead.
</li>
<li>
When the user specifies that the provided power is total power instead of
hydraulic power, i.e. <code>per.powerOrEfficiencyIsHydraulic==false</code>,
the model uses <code>NotProvided</code> as default.
The user can still mannually set it to <code>GenericCurve</code>, but this is
not recommended. There are two reasons:
<ol>
<li>
Consider the following two equations:
<p align=\"center\" style=\"font-style:italic;\">
&eta;<sub>mot</sub> = f(W&#775;<sub>hyd</sub>), <br/>
P<sub>ele</sub> = W&#775;<sub>hyd</sub> &frasl; &eta;<sub>mot</sub>,
</p>
where <i>f(&sdot;)</i> refers to the curve of motor efficiency vs. motor PLR.
When <i>W&#775;<sub>hyd</sub></i> is known
(i.e. <code>per.powerOrEfficiencyIsHydraulic=true</code>),
the unknowns are <i>&eta;<sub>mot</sub></i> and <i>P<sub>ele</sub></i>
which can be solved explicitly. Otherwise, the unknowns are
<i>&eta;<sub>mot</sub></i> and <i>W&#775;<sub>hyd</sub></i>,
and an iterative solution would be required which may not converge
for some values.
</li>
<li>
If the power data provided refer to the total electric power instead of
the hydraulic power of the mover, it is likely that the mover comes with
built-in motors. This is often the case for small pumps whose motor is inside
the fluid stream (such as the pumps whose data are provided in
<a href=\"modelica://IDEAS.Fluid.Movers.Data.Pumps.Wilo\">
IDEAS.Fluid.Movers.Data.Pumps.Wilo</a>).
Because the models only use the two efficiencies to differentiate mover heat
carried away by the fluid and dissipated to the ambient and now only a negligible
amount of heat dissipates into the ambient, the separation of
<i>&eta;<sub>hyd</sub></i> and <i>&eta;<sub>mot</sub></i> is then not important.
</li>
</ol>
</li>
</ul>

<h5>Start-up and shut-down transients</h5>
<p>
All models have a parameter <code>use_inputFilter</code>. This
parameter affects the fan output as follows:
</p>
<ol>
<li>
If <code>use_inputFilter=false</code>, then the input signal <code>y</code>
(or <code>m_flow_in</code>, or <code>dp_in</code>)
is equal to the fan speed (or the mass flow rate or pressure rise).
Thus, a step change in the input signal causes a step change in the fan speed (or mass flow rate or pressure rise).
</li>
<li>
If <code>use_inputFilter=true</code>, which is the default,
then the fan speed (or the mass flow rate or the pressure rise)
is equal to the output of a filter. This filter is implemented
as a 2nd order differential equation and can be thought of as
approximating the inertia of the rotor and the fluid.
Thus, a step change in the fan input signal will cause a gradual change
in the fan speed.
The filter has a parameter <code>riseTime</code>, which by default is set to
<i>30</i> seconds.
The rise time is the time required to reach <i>99.6%</i> of the full speed, or,
if the fan is switched off, to reach a fan speed of <i>0.4%</i>.
</li>
</ol>
<p>
The figure below shows for a fan with <code>use_inputFilter=true</code>
and <code>riseTime=30</code> seconds the
speed input signal and the actual speed.</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Movers/UsersGuide/fanSpeedFiltered.png\"/>
</p>

<p>
Although many simulations do not require such a detailed model
that approximates the transients of fans or pumps, it turns
out that using this filter can reduce computing time and
can lead to fewer convergence problems in large system models.
With a filter, any sudden change in control signal, such as when
a fan switches on, is damped before it affects the air flow rate.
This continuous change in flow rate turns out to be easier, and in
some cases faster, to simulate compared to a step change.
For most simulations, we therefore recommend to use the default settings
of <code>use_inputFilter=true</code> and <code>riseTime=30</code> seconds.
An exception are situations in which the fan or pump is operated at a fixed speed during
the whole simulation. In this case, set <code>use_inputFilter=false</code>.
</p>
<p>
Note that if the fan is part of a closed loop control, then the filter affects
the transient response of the control.
When changing the value of <code>use_inputFilter</code>, the control gains
may need to be retuned.
We now present values control parameters that seem to work in most cases.
Suppose there is a closed loop control with a PI-controller
<a href=\"modelica://IDEAS.Controls.Continuous.LimPID\">
IDEAS.Controls.Continuous.LimPID</a>
and a fan or pump, configured with <code>use_inputFilter=true</code> and <code>riseTime=30</code> seconds.
Assume that the transient response of the other dynamic elements in the control loop is fast
compared to the rise time of the filter.
Then, a proportional gain of <code>k=0.5</code> and an integrator time constant of
<code>Ti=15</code> seconds often yields satisfactory closed loop control performance.
These values may need to be changed for different applications as they are also a function
of the loop gain.
If the control loop shows oscillatory behavior, then reduce <code>k</code> and/or increase <code>Ti</code>.
If the control loop reacts too slow, do the opposite.
</p>

<h5>Fluid volume of the component</h5>
<p>
All models can be configured to have a fluid volume at the low-pressure side.
Adding such a volume sometimes helps the solver to find a solution during
initialization and time integration of large models.
</p>

<h5>Enthalpy change of the component</h5>
<p>
If <code>per.motorCooledByFluid=true</code>, then
the enthalpy change between the inlet and outlet fluid port is equal
to the electrical power <i>P<sub>ele</sub></i> that is consumed by the component.
Otherwise, it is equal to the hydraulic work <i>W<sub>hyd</sub></i>.
The parameter <code>addPowerToMedium</code>, which is by default set to
<code>true</code>, can be used to simplify the equations.
If <code>addPowerToMedium = false</code>, then no enthalpy change occurs between
inlet and outlet.
This can lead to simpler equations, but the temperature rise across the component
will be zero. In particular for fans, this simplification may not be permissible.
</p>

<h4>Differences to models in Modelica.Fluid.Machines</h4>
<p>
The models in this package differ from
<a href=\"Modelica.Fluid.Machines\">Modelica.Fluid.Machines</a>
primarily in the following points:
</p>
<ul>
<li>
They use a different base class, which allows to have zero mass flow rate.
The models in <code>Modelica.Fluid</code> restrict the number of revolutions, and hence the flow
rate, to be non-zero.
</li>
<li>
For the model with prescribed pressure, the input signal is the
pressure difference between the two ports, and not the absolute
pressure at <code>port_b</code>.
</li>
<li>
The pressure calculations are based on total pressure in Pascals instead of the pump head in meters.
This change was done to avoid ambiguities in the parameterization if the models are used as a fan
with air as the medium. The original formulation in
<a href=\"Modelica.Fluid.Machines\">Modelica.Fluid.Machines</a> converts head
to pressure using the density <code>medium.d</code>. Therefore, for fans,
head would be converted to pressure using the density of air. However, for pumps,
manufacturers typically publish the head in millimeters water (mmH<sub>2</sub>O).
Therefore, to avoid confusion when using these models with media other than water,
we changed the models to use total pressure in Pascals instead of head in meters.
</li>
<li>
The performance data are interpolated using cubic hermite splines instead of polynomials.
These functions are implemented in
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics</a>.
</li>
<li>
The efficiency calculation is different, in particular, the models in this package allow
use of the Euler number to compute the hydraulic efficiency.
</li>
</ul>
<h4>References</h4>
<p>
Michael Wetter.
<a href=\"modelica://IDEAS/Resources/Images/Fluid/Movers/UsersGuide/2013-IBPSA-Wetter.pdf\">
Fan and pump model that has a unique solution for any pressure
boundary condition and control signal.</a>
<i>Proc. of the 13th Conference of the International Building Performance
Simulation Association</i>, p. 3505-3512. Chambery, France. August 2013.
</p>
<p>
Hongxiang Fu, David Blum, Michael Wetter.
Fan and Pump Efficiency in Modelica based on the Euler Number.
<i>Proc. of the American Modelica Conference 2022</i>, p. 19-25.
Dallas, TX, USA. October 2022.
<a href=\"https://doi.org/10.3384/ECP2118619\">https://doi.org/10.3384/ECP2118619</a>
</p>
<p>
<a href=\"https://energyplus.net/assets/nrel_custom/pdfs/pdfs_v9.6.0/EngineeringReference.pdf\">
EnergyPlus 9.6.0 Engineering Reference</a>
</p>
</html>"));

end UsersGuide;
