within IDEAS.Fluid.PvtCollectors.Validation.PVT2.BaseClasses;
model EN12975SolarGainHGlob
  "Model calculating solar gains per the EN12975 standard"
  extends Modelica.Blocks.Icons.Block;
  extends IDEAS.Fluid.SolarCollectors.BaseClasses.PartialParameters;

  replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
    "Medium in the system";

  parameter Real eta0(final unit="1") "Optical efficiency (maximum efficiency)";
  parameter Boolean use_shaCoe_in = false
    "Enables an input connector for shaCoe"
    annotation(Dialog(group="Shading"));
  parameter Real shaCoe(
    min=0.0,
    max=1.0) = 0 "Shading coefficient 0.0: no shading, 1.0: full shading"
    annotation(Dialog(enable = not use_shaCoe_in,group="Shading"));

  Modelica.Blocks.Interfaces.RealInput shaCoe_in if use_shaCoe_in
    "Time varying input for the shading coefficient"
    annotation(Placement(transformation(extent={{-140,-70},{-100,-30}})));

  Modelica.Blocks.Interfaces.RealInput HGlob(unit="W/m2", quantity="RadiantEnergyFluenceRate")
    "global tilted irradiance"
    annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
  Modelica.Blocks.Interfaces.RealOutput QSol_flow[nSeg](each final unit="W")
    "Solar heat gain"
    annotation (Placement(transformation(extent={{100,-10},{120,10}})));
  Modelica.Blocks.Interfaces.RealInput TFlu[nSeg](
     each final unit="K",
     each displayUnit="degC",
     each final quantity="ThermodynamicTemperature")
    annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));

protected
  constant Modelica.Units.SI.TemperatureDifference dTMax=1
    "Safety temperature difference to prevent TFlu > Medium.T_max";
  final parameter Modelica.Units.SI.Temperature TMedMax=Medium.T_max - dTMax
    "Fluid temperature above which there will be no heat gain computed to prevent TFlu > Medium.T_max";
  final parameter Modelica.Units.SI.Temperature TMedMax2=TMedMax - dTMax
    "Fluid temperature above which there will be no heat gain computed to prevent TFlu > Medium.T_max";

  Modelica.Blocks.Interfaces.RealInput shaCoe_internal "Internally used shaCoe";

equation
  connect(shaCoe_internal, shaCoe_in);

  if not use_shaCoe_in then
    shaCoe_internal = shaCoe;
  end if;

  // Modified from EnergyPlus 23.2.0 Engineering Reference Eq 18.302
  // by applying shade effect for direct solar radiation
  // Only solar heat gain is considered here
  for i in 1 : nSeg loop
  QSol_flow[i] =A_c/nSeg*(eta0*HGlob)*smooth(1, if TFlu[i] < TMedMax2 then 1 else
      IDEAS.Utilities.Math.Functions.smoothHeaviside(TMedMax - TFlu[i],
      dTMax));
  end for;
  annotation (
    defaultComponentName="solGai",
    Documentation(info="<html>
<p>
This component computes the solar heat gain of the solar thermal collector.
It only calculates the solar heat gain without considering the heat loss
to the environment.
This model uses ratings data according to EN12975.
The solar heat gain is calculated using Equations 18.298 and 18.302 in the
referenced EnergyPlus documentation.
The calculation is modified to use coefficients from EN12975.
</p>
<p>
The equation used to calculate solar gain is a modified version of Eq 18.302
from the EnergyPlus documentation.
It is
</p>
<p align=\"center\" style=\"font-style:italic;\">
Q<sub>flow</sub>[i] = A<sub>c</sub>/nSeg &eta;<sub>0</sub> (K<sub>
(&tau;&alpha;),dir</sub> G<sub>dir</sub> (1-shaCoe)+K<sub>dif</sub> G<sub>
dif</sub>),
</p>
<p>
where <i>Q<sub>flow</sub>[i]</i> is the heat gained in each segment,
<i>A<sub>c</sub></i> is the area of the collector,
<code>nSeg</code> is the number of segments in the collector,
<i>&eta;<sub>0</sub></i> is the maximum efficiency of the collector,
<i>K<sub>(&tau;&alpha;),dir</sub> </i>is the incidence angle modifier
for (direct) beam radiation,
<i>G<sub>dir</sub></i> is the current beam radiation on the collector,
<code>shaCoe</code> is the shading coefficient,
<i>K<sub>dif</sub></i> is the incidence angle modifier
for diffuse radiation,
and <i>G<sub>dif</sub></i> is the diffuse radiation striking the surface.
</p>
<p>
The solar radiation equation indicates that the collector is divided into
multiple segments.
The number of segments used in the simulation is specified by the user via <code>nSeg</code>.
The area of an individual segment is identified by dividing the collector area
by the total number of segments.
The term <code>shaCoe</code> is used to define the percentage of the collector
that is shaded.
</p>
<p>
The main difference between this model and the ASHRAE model is the handling of
diffuse radiation.
The ASHRAE model contains calculated incidence angle modifiers for
both sky and ground diffuse radiation,
while this model uses a coefficient from test data for diffuse radiation.
</p>
<p>
The incidence angle modifier is calculated using Eq 18.298 from the EnergyPlus
documentation. It is
</p>
<p align=\"center\" style=\"font-style:italic;\">
K<sub>(&tau;&alpha;),x</sub>=1+b<sub>0</sub> (1/cos(&theta;)-1)+b<sub>1</sub>
  (1/cos(&theta;)-1)<sup>2</sup>
</p>
<p>
where <i>K<sub>(&tau;&alpha;),dir</sub></i> is the incidence angle modifier
for beam radiation,
<i>b<sub>0</sub></i> is the first incidence angle modifier coefficient,
<i>b<sub>1</sub></i> is the second incidence angle modifier coefficient,
and <i>&theta;</i> is the incidence angle.
</p>
<p>
This model reduces the heat gain rate to 0 W when the fluid temperature is
within 1 degree C of the maximum temperature of the medium model.
The calculation is performed using the
<a href=\"modelica://Buildings.Utilities.Math.Functions.smoothHeaviside\">
Buildings.Utilities.Math.Functions.smoothHeaviside</a> function.
</p>

<h4>References</h4>
<p>
CEN 2022, European Standard 12975:2022, European Committee for Standardization
</p>
<p>
<a href=\"https://energyplus.net/assets/nrel_custom/pdfs/pdfs_v23.2.0/EngineeringReference.pdf\">
EnergyPlus 23.2.0 Engineering Reference</a>
</p>
</html>", revisions="<html>
<ul>
<li>
February 28, 2024, by Jelger Jansen:<br/>
Refactor model.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/3604\">Buildings, #3604</a>.
</li>
<li>
January 12, 2019, by Michael Wetter:<br/>
Added missing <code>each</code>.
</li>
<li>
April 27, 2018, by Michael Wetter:<br/>
Corrected <code>displayUnit</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/912\">Buildings, issue 912</a>.
</li>
<li>
May 31, 2017, by Michael Wetter and Filip Jorissen:<br/>
Change limits for incident angle modifier to avoid dip in temperature
at shallow incidence angles.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/785\">issue 785</a>.
</li>
<li>
September 17, 2016, by Michael Wetter:<br/>
Corrected quantity from <code>Temperature</code> to <code>ThermodynamicTemperature</code>
to avoid an error in the pedantic model check in Dymola 2017 FD01 beta2.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/557\">issue 557</a>.
</li>
<li>
June 29, 2015, by Michael Wetter:<br/>
Revised implementation of heat loss near <code>Medium.T_max</code>
to make it more efficient.
</li>
<li>
June 29, 2015, by Filip Jorissen:<br/>
Fixed sign mistake causing model to fail under high
solar irradiation because temperature goes above
medium temperature bound.
</li>
<li>
Jan 15, 2013, by Peter Grant:<br/>
First implementation
</li>
</ul>
</html>"));
end EN12975SolarGainHGlob;
