within IDEAS.Utilities.Psychrometrics.Functions;
function TDewPoi_pW_amb
  "Function to compute the dew point temperature of moist air for a given water vapor partial pressure"
  extends Modelica.Icons.Function;

  input Modelica.Units.SI.Pressure p_w(displayUnit="Pa", min=100)
    "Water vapor partial pressure";
  output Modelica.Units.SI.Temperature T "Dew point temperature";
protected
  constant Modelica.Units.SI.Temperature T1=283.15 "First support point";
  constant Modelica.Units.SI.Temperature T2=293.15 "Second support point";
  constant Modelica.Units.SI.Pressure p1=1227.97 "First support point";
  constant Modelica.Units.SI.Pressure p2=2338.76 "Second support point";

  constant Real a1=(Modelica.Math.log(p2) - Modelica.Math.log(p1)*T2/T1)/(1 -
      T2/T1);
  constant Real a2(unit="1/K")=(Modelica.Math.log(p1) - a1)/T1;

algorithm
  T := (Modelica.Math.log(p_w) - a1)/a2;
  annotation (
    inverse(p_w=pW_TDewPoi_amb(T)),
    Inline=true,
    smoothOrder=99,
    derivative=BaseClasses.der_TDewPoi_pW_amb,
    Documentation(info="<html>
<p>
Dew point temperature calculation for moist air between <i>0</i>&deg;C and <i>30</i>&deg;C
with partial pressure of water vapor as an input.
</p>
<p>
The correlation used in this model is valid for dew point temperatures between
<i>0</i>&deg;C and <i>30</i>&deg;C. It is an approximation to the correlation from 2005
ASHRAE Handbook, p. 6.2, which is valid in a wider range of temperatures and implemented
in
<a href=\"modelica://IDEAS.Utilities.Psychrometrics.Functions.pW_TDewPoi\">
IDEAS.Utilities.Psychrometrics.Functions.pW_TDewPoi</a>.
The approximation error of this simplified function is below 5% for a
temperature of <i>0</i>&deg;C to <i>30</i>&deg;C.
The benefit of this simpler function is that it can be inverted analytically,
whereas the other function requires a numerical solution.
</p>
</html>", revisions="<html>
<ul>
<li>
October 4, 2014, by Michael Wetter:<br/>
Removed <code>extends IDEAS.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb</code>
as this gives a compile time error in OpenModelica as the input argument <code>T</code>
cannot be found.
</li>
<li>
March 9, 2012 by Michael Wetter:<br/>
Added <code>smoothOrder=99</code> and <code>displayUnit</code> for pressure.
</li>
<li>
May 21, 2010 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end TDewPoi_pW_amb;
